<!DOCTYPE html>
<html lang="en" data-theme="dark">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>DR-DC Technical Knowledge Portal | Bangladesh Computer Council</title>
  <meta name="description" content="Diaster Recovery facility of National Data Center (NDC) Digital Knowledge Base for Data Center Infrastructure, Operations, Maintenance, Mechanical, Electrical, Standards, and Safety Documentation.">
  <link rel="stylesheet" href="css/style.css">
  <link rel="stylesheet" href="css/responsive.css">
</head>
<body data-page-id="home">

  <!-- Main Header -->
  <header class="site-header">
    <div class="header-container">
      <div class="brand-wrapper">
        <img src="assets/images/bcc-logo.svg" alt="BCC Logo" class="brand-logo">
        <div class="brand-text">
          <span class="brand-title dynamic-facility-title">Disaster Recovery Data Center</span>
          <span class="brand-subtitle dynamic-org-title">Bangladesh Computer Council</span>
        </div>
      </div>

      <nav class="main-nav">
        <a href="index.html" class="nav-link" data-page="home">Home</a>
        <a href="pages/knowledge.html" class="nav-link" data-page="knowledge">Knowledge Base</a>
        <a href="pages/systems.html" class="nav-link" data-page="systems">Systems</a>
        <a href="pages/documents.html" class="nav-link" data-page="documents">Documents</a>
        <a href="pages/equipment.html" class="nav-link" data-page="equipment">Equipment</a>
        <a href="pages/procedures.html" class="nav-link" data-page="procedures">SOP / MOP / EOP</a>
        <a href="pages/troubleshooting.html" class="nav-link" data-page="troubleshooting">Troubleshooting</a>
        <a href="pages/standards.html" class="nav-link" data-page="standards">Standards</a>
      </nav>

      <div class="nav-actions">
        <button id="theme-toggle" class="theme-toggle-btn" aria-label="Toggle Theme">☀️ Light</button>
      </div>
    </div>
  </header>

  <!-- Page Body -->
  <main class="app-container">
    
    <!-- Hero / Intro -->
    <section style="margin-bottom: 2rem; padding: 1.5rem 0; border-bottom: 1px solid var(--border-color);">
      <h1 style="font-size: 1.85rem; font-weight: 800; margin-bottom: 0.5rem; letter-spacing: -0.02em;">
        Disaster Recovery Data Center (DR-DC, Jashore) Infrastructure & Technical Knowledge Portal
      </h1>
      <p style="color: var(--text-secondary); max-width: 900px; font-size: 0.95rem;">
        Central digital repository for Tier III facility engineering, electrical and mechanical distribution, emergency protocols, equipment specifications, maintenance procedures, and official documentation.
      </p>

      # Web-Ready Data Center Single Line Diagram (HTML5 & SVG Code)

<!-- Data Center Single Line Diagram Web Component -->
<div class="sld-container" style="max-width: 1200px; margin: 0 auto; padding: 20px; font-family: 'Helvetica Neue', Arial, sans-serif; background: #ffffff; border-radius: 12px; box-shadow: 0 4px 20px rgba(0,0,0,0.08);">
  
  <!-- Header & Legend -->
  <div class="sld-header" style="text-align: center; margin-bottom: 24px; border-bottom: 2px solid #e2e8f0; padding-bottom: 16px;">
    <h2 style="color: #1e3a8a; margin: 0 0 8px 0; font-size: 24px; font-weight: 700;">Data Center Electrical Single Line Diagram (SLD)</h2>
    <p style="color: #475569; margin: 0 0 16px 0; font-size: 14px;">11kV Medium Voltage (MV) Utility to 415V Dual-Train (N+1 / 2N) Critical Power Architecture</p>
    
    <!-- Color Legend -->
    <div class="sld-legend" style="display: flex; flex-wrap: wrap; justify-content: center; gap: 12px; font-size: 12px;">
      <span style="display: inline-flex; align-items: center; gap: 6px;"><span style="width: 14px; height: 14px; background: #dbeafe; border: 1.5px solid #1e3a8a; border-radius: 3px;"></span> 11kV Utility & Regulation</span>
      <span style="display: inline-flex; align-items: center; gap: 6px;"><span style="width: 14px; height: 14px; background: #fef3c7; border: 1.5px solid #d97706; border-radius: 3px;"></span> 1600kW Gensets</span>
      <span style="display: inline-flex; align-items: center; gap: 6px;"><span style="width: 14px; height: 14px; background: #e0f2fe; border: 1.5px solid #0369a1; border-radius: 3px;"></span> Transformers (Tx1/Tx2)</span>
      <span style="display: inline-flex; align-items: center; gap: 6px;"><span style="width: 14px; height: 14px; background: #ccfbf1; border: 1.5px solid #0d9488; border-radius: 3px;"></span> 415V LTSB & ATS</span>
      <span style="display: inline-flex; align-items: center; gap: 6px;"><span style="width: 14px; height: 14px; background: #f3e8ff; border: 1.5px solid #7c3aed; border-radius: 3px;"></span> UPS & Li-Ion Batteries</span>
      <span style="display: inline-flex; align-items: center; gap: 6px;"><span style="width: 14px; height: 14px; background: #f3f4f6; border: 1.5px solid #374151; border-radius: 3px;"></span> Data Hall Racks (M1-M10)</span>
    </div>
  </div>

  <!-- Interactive SVG Viewer Wrapper -->
  <div class="sld-svg-wrapper" style="width: 100%; overflow-x: auto; text-align: center; padding: 10px; border: 1px solid #cbd5e1; border-radius: 8px; background: #fafafa;">
    <?xml version="1.0" encoding="UTF-8" standalone="no"?>
<!DOCTYPE svg PUBLIC "-//W3C//DTD SVG 1.1//EN"
 "http://www.w3.org/Graphics/SVG/1.1/DTD/svg11.dtd">
<!-- Generated by graphviz version 2.43.0 (0)
 -->
<!-- Title: DataCenter_SLD Pages: 1 -->
<svg width="11550pt" height="5983pt"
 viewBox="0.00 0.00 2772.00 1436.00" xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink">
<g id="graph0" class="graph" transform="scale(4.17 4.17) rotate(0) translate(4 1432)">
<title>DataCenter_SLD</title>
<polygon fill="#ffffff" stroke="transparent" points="-4,4 -4,-1432 2768,-1432 2768,4 -4,4"/>
<g id="clust1" class="cluster">
<title>cluster_1_mv</title>
<polygon fill="#f8fafc" stroke="#1e3a8a" stroke-dasharray="5,2" points="1749,-1035 1749,-1330 2133,-1330 2133,-1035 1749,-1035"/>
<text text-anchor="middle" x="1941" y="-1317.2" font-family="Helvetica,sans-Serif" font-size="11.00" fill="#1e3a8a">1. 11kV MEDIUM VOLTAGE (MV) UTILITY INPUT &amp; AVR REGULATION</text>
</g>
<g id="clust2" class="cluster">
<title>cluster_2_sources</title>
<polygon fill="#fffbeb" stroke="#b45309" stroke-dasharray="5,2" points="1726,-911 1726,-998 2756,-998 2756,-911 1726,-911"/>
<text text-anchor="middle" x="2241" y="-985.2" font-family="Helvetica,sans-Serif" font-size="11.00" fill="#b45309">2. STEP&#45;DOWN TRANSFORMERS &amp; EMERGENCY DIESEL GENERATORS (1600kW DCC)</text>
</g>
<g id="clust3" class="cluster">
<title>cluster_3_ltsb</title>
<polygon fill="#f0fdfa" stroke="#0f766e" stroke-dasharray="5,2" points="1685,-661 1685,-874 2212,-874 2212,-661 1685,-661"/>
<text text-anchor="middle" x="1948.5" y="-861.2" font-family="Helvetica,sans-Serif" font-size="11.00" fill="#0f766e">3. LOW TENSION SWITCHBOARDS (LTSB) &amp; AUTOMATIC TRANSFER SWITCHES (ATS)</text>
</g>
<g id="clust4" class="cluster">
<title>cluster_4_mdb</title>
<polygon fill="#f0f9ff" stroke="#0369a1" stroke-dasharray="5,2" points="1640,-256 1640,-624 2337,-624 2337,-256 1640,-256"/>
<text text-anchor="middle" x="1988.5" y="-611.2" font-family="Helvetica,sans-Serif" font-size="11.00" fill="#0369a1">4. MAIN DISTRIBUTION BOARDS (MDB) &amp; MOTORIZED INTERLOCK TIE BUSBAR</text>
</g>
<g id="clust5" class="cluster">
<title>cluster_5_ups</title>
<polygon fill="#faf5ff" stroke="#6b21a8" stroke-dasharray="5,2" points="1421,-8 1421,-219 2409,-219 2409,-8 1421,-8"/>
<text text-anchor="middle" x="1915" y="-206.2" font-family="Helvetica,sans-Serif" font-size="11.00" fill="#6b21a8">5. UNINTERRUPTIBLE POWER SUPPLY (UPS) SYSTEMS &amp; LITHIUM&#45;ION BATTERIES</text>
</g>
<g id="clust6" class="cluster">
<title>cluster_6_loads</title>
<polygon fill="#f3f4f6" stroke="#1f2937" stroke-dasharray="5,2" points="8,-8 8,-95 1413,-95 1413,-8 8,-8"/>
<text text-anchor="middle" x="710.5" y="-82.2" font-family="Helvetica,sans-Serif" font-size="11.00" fill="#1f2937">6. CRITICAL DATA HALL RACKS, MECHANICAL COOLING &amp; AUXILIARY DISTRIBUTION</text>
</g>
<!-- TITLE -->
<g id="node1" class="node">
<title>TITLE</title>
<path fill="lightgrey" stroke="transparent" stroke-width="1.5" d="M2290,-1428C2290,-1428 1592,-1428 1592,-1428 1586,-1428 1580,-1422 1580,-1416 1580,-1416 1580,-1378 1580,-1378 1580,-1372 1586,-1366 1592,-1366 1592,-1366 2290,-1366 2290,-1366 2296,-1366 2302,-1372 2302,-1378 2302,-1378 2302,-1416 2302,-1416 2302,-1422 2296,-1428 2290,-1428"/>
<text text-anchor="middle" x="1941" y="-1402" font-family="Helvetica,sans-Serif" font-size="15.00" fill="#1e3a8a">DATA CENTER SINGLE LINE DIAGRAM (SLD)</text>
<text text-anchor="middle" x="1941" y="-1385" font-family="Helvetica,sans-Serif" font-size="15.00" fill="#1e3a8a">Precision Electrical Distribution Architecture (11kV MV to 415V/230V LV Redundant System)</text>
</g>
<!-- GRID -->
<g id="node2" class="node">
<title>GRID</title>
<path fill="#dbeafe" stroke="#1e3a8a" stroke-width="2" d="M1997.5,-1302C1997.5,-1302 1884.5,-1302 1884.5,-1302 1878.5,-1302 1872.5,-1296 1872.5,-1290 1872.5,-1290 1872.5,-1274 1872.5,-1274 1872.5,-1268 1878.5,-1262 1884.5,-1262 1884.5,-1262 1997.5,-1262 1997.5,-1262 2003.5,-1262 2009.5,-1268 2009.5,-1274 2009.5,-1274 2009.5,-1290 2009.5,-1290 2009.5,-1296 2003.5,-1302 1997.5,-1302"/>
<text text-anchor="middle" x="1941" y="-1285" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1e3a8a">Utility Power Grid</text>
<text text-anchor="middle" x="1941" y="-1274" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1e3a8a">3600 kVA | 11 kV Input</text>
</g>
<!-- TITLE&#45;&gt;GRID -->
<!-- RMU -->
<g id="node3" class="node">
<title>RMU</title>
<path fill="#eff6ff" stroke="#1e3a8a" stroke-width="1.5" d="M2009.5,-1198C2009.5,-1198 1872.5,-1198 1872.5,-1198 1866.5,-1198 1860.5,-1192 1860.5,-1186 1860.5,-1186 1860.5,-1170 1860.5,-1170 1860.5,-1164 1866.5,-1158 1872.5,-1158 1872.5,-1158 2009.5,-1158 2009.5,-1158 2015.5,-1158 2021.5,-1164 2021.5,-1170 2021.5,-1170 2021.5,-1186 2021.5,-1186 2021.5,-1192 2015.5,-1198 2009.5,-1198"/>
<text text-anchor="middle" x="1941" y="-1181" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1e3a8a">RMU (Ring Main Unit)</text>
<text text-anchor="middle" x="1941" y="-1170" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1e3a8a">630A | PT &amp; Meter | IM / QM</text>
</g>
<!-- GRID&#45;&gt;RMU -->
<g id="edge2" class="edge">
<title>GRID&#45;&gt;RMU</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M1941,-1261.81C1941,-1246.71 1941,-1225.41 1941,-1208.2"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="1944.5,-1208.1 1941,-1198.1 1937.5,-1208.1 1944.5,-1208.1"/>
<text text-anchor="middle" x="1977.5" y="-1227.8" font-family="Helvetica,sans-Serif" font-size="9.00"> 11kV Grid Feed</text>
</g>
<!-- AVR -->
<g id="node4" class="node">
<title>AVR</title>
<path fill="#eff6ff" stroke="#1e3a8a" stroke-width="1.5" d="M2077.5,-1094C2077.5,-1094 1804.5,-1094 1804.5,-1094 1798.5,-1094 1792.5,-1088 1792.5,-1082 1792.5,-1082 1792.5,-1055 1792.5,-1055 1792.5,-1049 1798.5,-1043 1804.5,-1043 1804.5,-1043 2077.5,-1043 2077.5,-1043 2083.5,-1043 2089.5,-1049 2089.5,-1055 2089.5,-1055 2089.5,-1082 2089.5,-1082 2089.5,-1088 2083.5,-1094 2077.5,-1094"/>
<text text-anchor="middle" x="1941" y="-1077" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1e3a8a">11kV AVR System (3 Single&#45;Phase Sets)</text>
<text text-anchor="middle" x="1941" y="-1066" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1e3a8a">IN: 630A | OUT: 630A | Bypass: 630A</text>
<text text-anchor="middle" x="1941" y="-1055" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1e3a8a">Regulation Range: &#45;10% to +10% | AVR BP RU Interlock</text>
</g>
<!-- RMU&#45;&gt;AVR -->
<g id="edge3" class="edge">
<title>RMU&#45;&gt;AVR</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M1941,-1157.78C1941,-1142.94 1941,-1122 1941,-1104.25"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="1944.5,-1104.23 1941,-1094.23 1937.5,-1104.23 1944.5,-1104.23"/>
<text text-anchor="middle" x="1980" y="-1123.8" font-family="Helvetica,sans-Serif" font-size="9.00"> 11kV Regulation</text>
</g>
<!-- TX1 -->
<g id="node5" class="node">
<title>TX1</title>
<path fill="#e0f2fe" stroke="#0369a1" stroke-width="2" d="M2110,-970C2110,-970 1958,-970 1958,-970 1952,-970 1946,-964 1946,-958 1946,-958 1946,-931 1946,-931 1946,-925 1952,-919 1958,-919 1958,-919 2110,-919 2110,-919 2116,-919 2122,-925 2122,-931 2122,-931 2122,-958 2122,-958 2122,-964 2116,-970 2110,-970"/>
<text text-anchor="middle" x="2034" y="-953" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">1Transformer (Primary Train A)</text>
<text text-anchor="middle" x="2034" y="-942" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">2000 kVA | 11 / 0.415 kV</text>
<text text-anchor="middle" x="2034" y="-931" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">Dry Type DYn11 (Indoor)</text>
</g>
<!-- AVR&#45;&gt;TX1 -->
<g id="edge4" class="edge">
<title>AVR&#45;&gt;TX1</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M1959.82,-1042.81C1974,-1024.21 1993.58,-998.52 2009.07,-978.21"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="2011.93,-980.23 2015.21,-970.15 2006.36,-975.98 2011.93,-980.23"/>
<text text-anchor="middle" x="2020" y="-1008.8" font-family="Helvetica,sans-Serif" font-size="9.00"> 11kV In (Tx1)</text>
</g>
<!-- TX2 -->
<g id="node6" class="node">
<title>TX2</title>
<path fill="#e0f2fe" stroke="#0369a1" stroke-width="2" d="M1898,-970C1898,-970 1746,-970 1746,-970 1740,-970 1734,-964 1734,-958 1734,-958 1734,-931 1734,-931 1734,-925 1740,-919 1746,-919 1746,-919 1898,-919 1898,-919 1904,-919 1910,-925 1910,-931 1910,-931 1910,-958 1910,-958 1910,-964 1904,-970 1898,-970"/>
<text text-anchor="middle" x="1822" y="-953" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">2Transformer (Primary Train B)</text>
<text text-anchor="middle" x="1822" y="-942" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">1600 kVA | 11 / 0.415 kV</text>
<text text-anchor="middle" x="1822" y="-931" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">Dry Type DYn11 (Indoor)</text>
</g>
<!-- AVR&#45;&gt;TX2 -->
<g id="edge5" class="edge">
<title>AVR&#45;&gt;TX2</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M1916.92,-1042.81C1898.53,-1023.96 1873.05,-997.83 1853.11,-977.4"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="1855.53,-974.87 1846.05,-970.15 1850.52,-979.75 1855.53,-974.87"/>
<text text-anchor="middle" x="1921" y="-1008.8" font-family="Helvetica,sans-Serif" font-size="9.00"> 11kV In (Tx2)</text>
</g>
<!-- LTSB1 -->
<g id="node10" class="node">
<title>LTSB1</title>
<path fill="#ccfbf1" stroke="#0d9488" stroke-width="2" d="M2191.5,-846C2191.5,-846 1978.5,-846 1978.5,-846 1972.5,-846 1966.5,-840 1966.5,-834 1966.5,-834 1966.5,-796 1966.5,-796 1966.5,-790 1972.5,-784 1978.5,-784 1978.5,-784 2191.5,-784 2191.5,-784 2197.5,-784 2203.5,-790 2203.5,-796 2203.5,-796 2203.5,-834 2203.5,-834 2203.5,-840 2197.5,-846 2191.5,-846"/>
<text text-anchor="middle" x="2085" y="-829" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0f766e">1LTSB Switchboard (Train A)</text>
<text text-anchor="middle" x="2085" y="-818" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0f766e">3200A Busbar (IP54) | 3200A/4P ACB</text>
<text text-anchor="middle" x="2085" y="-807" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0f766e">1PFI Capacitor Bank (1200 kvar)</text>
<text text-anchor="middle" x="2085" y="-796" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0f766e">Class A+B SPD (25kA+80kA) | SCCR=65kA</text>
</g>
<!-- TX1&#45;&gt;LTSB1 -->
<g id="edge6" class="edge">
<title>TX1&#45;&gt;LTSB1</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M2043.83,-918.92C2050.98,-901.05 2060.81,-876.48 2069.07,-855.83"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="2072.39,-856.94 2072.86,-846.36 2065.89,-854.34 2072.39,-856.94"/>
<text text-anchor="middle" x="2102.5" y="-884.8" font-family="Helvetica,sans-Serif" font-size="9.00"> 415V / 3200A Feed</text>
</g>
<!-- LTSB2 -->
<g id="node11" class="node">
<title>LTSB2</title>
<path fill="#ccfbf1" stroke="#0d9488" stroke-width="2" d="M1918.5,-846C1918.5,-846 1705.5,-846 1705.5,-846 1699.5,-846 1693.5,-840 1693.5,-834 1693.5,-834 1693.5,-796 1693.5,-796 1693.5,-790 1699.5,-784 1705.5,-784 1705.5,-784 1918.5,-784 1918.5,-784 1924.5,-784 1930.5,-790 1930.5,-796 1930.5,-796 1930.5,-834 1930.5,-834 1930.5,-840 1924.5,-846 1918.5,-846"/>
<text text-anchor="middle" x="1812" y="-829" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0f766e">2LTSB Switchboard (Train B)</text>
<text text-anchor="middle" x="1812" y="-818" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0f766e">2500A Busbar (IP54) | 2500A/4P ACB</text>
<text text-anchor="middle" x="1812" y="-807" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0f766e">2PFI Capacitor Bank (960 kvar)</text>
<text text-anchor="middle" x="1812" y="-796" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0f766e">Class A+B SPD (25kA+80kA) | SCCR=65kA</text>
</g>
<!-- TX2&#45;&gt;LTSB2 -->
<g id="edge7" class="edge">
<title>TX2&#45;&gt;LTSB2</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M1820.07,-918.92C1818.68,-901.21 1816.78,-876.93 1815.17,-856.39"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="1818.65,-856.05 1814.38,-846.36 1811.67,-856.6 1818.65,-856.05"/>
<text text-anchor="middle" x="1862.5" y="-884.8" font-family="Helvetica,sans-Serif" font-size="9.00"> 415V / 2500A Feed</text>
</g>
<!-- DG1 -->
<g id="node7" class="node">
<title>DG1</title>
<path fill="#fef3c7" stroke="#d97706" stroke-width="2" d="M2306,-970C2306,-970 2170,-970 2170,-970 2164,-970 2158,-964 2158,-958 2158,-958 2158,-931 2158,-931 2158,-925 2164,-919 2170,-919 2170,-919 2306,-919 2306,-919 2312,-919 2318,-925 2318,-931 2318,-931 2318,-958 2318,-958 2318,-964 2312,-970 2306,-970"/>
<text text-anchor="middle" x="2238" y="-953" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#92400e">DG&#45;1 (Duty Generator)</text>
<text text-anchor="middle" x="2238" y="-942" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#92400e">1600 kW DCC | 415V/50Hz</text>
<text text-anchor="middle" x="2238" y="-931" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#92400e">1DGSB 3200A Busbar / ACB</text>
</g>
<!-- ATS1 -->
<g id="node12" class="node">
<title>ATS1</title>
<path fill="#f0fdfa" stroke="#0d9488" stroke-width="1.5" d="M2192,-720C2192,-720 2066,-720 2066,-720 2060,-720 2054,-714 2054,-708 2054,-708 2054,-681 2054,-681 2054,-675 2060,-669 2066,-669 2066,-669 2192,-669 2192,-669 2198,-669 2204,-675 2204,-681 2204,-681 2204,-708 2204,-708 2204,-714 2198,-720 2192,-720"/>
<text text-anchor="middle" x="2129" y="-703" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0f766e">1ATS&#45;A / 1ATS&#45;B</text>
<text text-anchor="middle" x="2129" y="-692" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0f766e">3200A/4P ACB Interlock</text>
<text text-anchor="middle" x="2129" y="-681" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0f766e">Utility vs Genset Transfer</text>
</g>
<!-- DG1&#45;&gt;ATS1 -->
<g id="edge8" class="edge">
<title>DG1&#45;&gt;ATS1</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M2235.54,-918.93C2231.05,-874.19 2222,-784 2222,-784 2222,-784 2187,-747 2187,-747 2187,-747 2176.42,-737.61 2164.31,-726.85"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="2166.44,-724.07 2156.64,-720.04 2161.79,-729.3 2166.44,-724.07"/>
<text text-anchor="middle" x="2282.5" y="-812.8" font-family="Helvetica,sans-Serif" font-size="9.00"> DG&#45;1 Emergency Feed</text>
</g>
<!-- DG2 -->
<g id="node8" class="node">
<title>DG2</title>
<path fill="#fef3c7" stroke="#d97706" stroke-width="2" d="M2540,-970C2540,-970 2366,-970 2366,-970 2360,-970 2354,-964 2354,-958 2354,-958 2354,-931 2354,-931 2354,-925 2360,-919 2366,-919 2366,-919 2540,-919 2540,-919 2546,-919 2552,-925 2552,-931 2552,-931 2552,-958 2552,-958 2552,-964 2546,-970 2540,-970"/>
<text text-anchor="middle" x="2453" y="-953" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#92400e">DG&#45;2 (Backup / Standby Generator)</text>
<text text-anchor="middle" x="2453" y="-942" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#92400e">1600 kW DCC | 415V/50Hz</text>
<text text-anchor="middle" x="2453" y="-931" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#92400e">2DGSB 3200A Busbar / ACB</text>
</g>
<!-- DG2&#45;&gt;ATS1 -->
<g id="edge10" class="edge">
<title>DG2&#45;&gt;ATS1</title>
<path fill="none" stroke="#334155" stroke-width="1.6" stroke-dasharray="5,2" d="M2436.21,-918.93C2405.63,-874.19 2344,-784 2344,-784 2344,-784 2260.98,-749.82 2198.11,-723.95"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="2199.18,-720.6 2188.6,-720.03 2196.52,-727.08 2199.18,-720.6"/>
<text text-anchor="middle" x="2462" y="-812.8" font-family="Helvetica,sans-Serif" font-size="9.00"> DG&#45;2 Standby Auto&#45;Start</text>
</g>
<!-- DG3 -->
<g id="node9" class="node">
<title>DG3</title>
<path fill="#fef3c7" stroke="#d97706" stroke-width="2" d="M2736,-970C2736,-970 2600,-970 2600,-970 2594,-970 2588,-964 2588,-958 2588,-958 2588,-931 2588,-931 2588,-925 2594,-919 2600,-919 2600,-919 2736,-919 2736,-919 2742,-919 2748,-925 2748,-931 2748,-931 2748,-958 2748,-958 2748,-964 2742,-970 2736,-970"/>
<text text-anchor="middle" x="2668" y="-953" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#92400e">DG&#45;3 (Duty Generator)</text>
<text text-anchor="middle" x="2668" y="-942" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#92400e">1600 kW DCC | 415V/50Hz</text>
<text text-anchor="middle" x="2668" y="-931" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#92400e">3DGSB 3200A Busbar / ACB</text>
</g>
<!-- DG3&#45;&gt;ATS1 -->
<g id="edge9" class="edge">
<title>DG3&#45;&gt;ATS1</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M2646.74,-918.93C2608.03,-874.19 2530,-784 2530,-784 2530,-784 2332.28,-740.36 2214.51,-714.37"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="2214.94,-710.88 2204.43,-712.15 2213.44,-717.72 2214.94,-710.88"/>
<text text-anchor="middle" x="2657.5" y="-812.8" font-family="Helvetica,sans-Serif" font-size="9.00"> DG&#45;3 Emergency Feed</text>
</g>
<!-- LTSB1&#45;&gt;ATS1 -->
<g id="edge11" class="edge">
<title>LTSB1&#45;&gt;ATS1</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M2096.22,-783.79C2102.35,-767.28 2109.96,-746.78 2116.31,-729.68"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="2119.68,-730.66 2119.88,-720.07 2113.11,-728.23 2119.68,-730.66"/>
<text text-anchor="middle" x="2143.5" y="-749.8" font-family="Helvetica,sans-Serif" font-size="9.00"> Utility Power A</text>
</g>
<!-- HVAC -->
<g id="node27" class="node">
<title>HVAC</title>
<path fill="#ffffff" stroke="#374151" stroke-width="1.5" d="M684,-67C684,-67 358,-67 358,-67 352,-67 346,-61 346,-55 346,-55 346,-28 346,-28 346,-22 352,-16 358,-16 358,-16 684,-16 684,-16 690,-16 696,-22 696,-28 696,-28 696,-55 696,-55 696,-61 690,-67 684,-67"/>
<text text-anchor="middle" x="521" y="-50" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1f2937">HVAC &amp; Precision Cooling Distribution</text>
<text text-anchor="middle" x="521" y="-39" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1f2937">VRV PDB1 &amp; PDB2 (ATS 100A/4P) | 1F VRV PDB</text>
<text text-anchor="middle" x="521" y="-28" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1f2937">CRAC/AHU Units: M1&#45;A/C&#45;01..07, M2&#45;A/C&#45;01..07, PR&#45;A/B&#45;A/C&#45;01..02</text>
</g>
<!-- LTSB1&#45;&gt;HVAC -->
<g id="edge31" class="edge">
<title>LTSB1&#45;&gt;HVAC</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M1966.22,-787.8C1955.74,-785.49 1949,-784 1949,-784 1949,-784 675,-695.5 675,-695.5 675,-695.5 675,-695.5 675,-164.5 675,-164.5 605.73,-109.62 560.11,-73.48"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="562.18,-70.65 552.16,-67.19 557.83,-76.14 562.18,-70.65"/>
<text text-anchor="middle" x="741" y="-427.8" font-family="Helvetica,sans-Serif" font-size="9.00"> ATS 100A/4P Cooling Supply</text>
</g>
<!-- ATS2 -->
<g id="node13" class="node">
<title>ATS2</title>
<path fill="#f0fdfa" stroke="#0d9488" stroke-width="1.5" d="M1893.5,-720C1893.5,-720 1730.5,-720 1730.5,-720 1724.5,-720 1718.5,-714 1718.5,-708 1718.5,-708 1718.5,-681 1718.5,-681 1718.5,-675 1724.5,-669 1730.5,-669 1730.5,-669 1893.5,-669 1893.5,-669 1899.5,-669 1905.5,-675 1905.5,-681 1905.5,-681 1905.5,-708 1905.5,-708 1905.5,-714 1899.5,-720 1893.5,-720"/>
<text text-anchor="middle" x="1812" y="-703" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0f766e">2ATS&#45;A / 2ATS&#45;B</text>
<text text-anchor="middle" x="1812" y="-692" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0f766e">3200A / 2500A / 4P ACB Interlock</text>
<text text-anchor="middle" x="1812" y="-681" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0f766e">Utility vs Genset Transfer</text>
</g>
<!-- LTSB2&#45;&gt;ATS2 -->
<g id="edge12" class="edge">
<title>LTSB2&#45;&gt;ATS2</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M1812,-783.79C1812,-767.44 1812,-747.16 1812,-730.17"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="1815.5,-730.07 1812,-720.07 1808.5,-730.07 1815.5,-730.07"/>
<text text-anchor="middle" x="1846.5" y="-749.8" font-family="Helvetica,sans-Serif" font-size="9.00"> Utility Power B</text>
</g>
<!-- AUX -->
<g id="node28" class="node">
<title>AUX</title>
<path fill="#ffffff" stroke="#374151" stroke-width="1.5" d="M298,-67C298,-67 28,-67 28,-67 22,-67 16,-61 16,-55 16,-55 16,-28 16,-28 16,-22 22,-16 28,-16 28,-16 298,-16 298,-16 304,-16 310,-22 310,-28 310,-28 310,-55 310,-55 310,-61 304,-67 298,-67"/>
<text text-anchor="middle" x="163" y="-50" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1f2937">Auxiliary Data Center Infrastructure</text>
<text text-anchor="middle" x="163" y="-39" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1f2937">PUMP&#45;DB (250A) | DG AUX&#45;DB (80A) | LIFT&#45;DB | ALZ&#45;DB</text>
<text text-anchor="middle" x="163" y="-28" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1f2937">ELV&#45;DB1/DB2 | MMR A/B&#45;A/B&#45;DB</text>
</g>
<!-- LTSB2&#45;&gt;AUX -->
<g id="edge32" class="edge">
<title>LTSB2&#45;&gt;AUX</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M1693.41,-804.27C1400.43,-780.24 666,-720 666,-720 666,-720 410,-695.5 410,-695.5 410,-695.5 410,-695.5 410,-164.5 410,-164.5 294.87,-107.64 221.82,-71.55"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="223.2,-68.33 212.69,-67.04 220.1,-74.61 223.2,-68.33"/>
<text text-anchor="middle" x="460" y="-427.8" font-family="Helvetica,sans-Serif" font-size="9.00"> Auxiliary Power Feeds</text>
</g>
<!-- MDB1A -->
<g id="node14" class="node">
<title>MDB1A</title>
<path fill="#e0f2fe" stroke="#0284c7" stroke-width="2" d="M2317.5,-596C2317.5,-596 2120.5,-596 2120.5,-596 2114.5,-596 2108.5,-590 2108.5,-584 2108.5,-584 2108.5,-557 2108.5,-557 2108.5,-551 2114.5,-545 2120.5,-545 2120.5,-545 2317.5,-545 2317.5,-545 2323.5,-545 2329.5,-551 2329.5,-557 2329.5,-557 2329.5,-584 2329.5,-584 2329.5,-590 2323.5,-596 2317.5,-596"/>
<text text-anchor="middle" x="2219" y="-579" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">1MDB&#45;A Feed (Train A Main)</text>
<text text-anchor="middle" x="2219" y="-568" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">3200A Busbar (IP54)</text>
<text text-anchor="middle" x="2219" y="-557" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">1250A / 2000A ACBs | Class B SPD 60kA</text>
</g>
<!-- ATS1&#45;&gt;MDB1A -->
<g id="edge13" class="edge">
<title>ATS1&#45;&gt;MDB1A</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M2147.21,-668.81C2160.94,-650.21 2179.89,-624.52 2194.87,-604.21"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="2197.69,-606.28 2200.81,-596.15 2192.06,-602.12 2197.69,-606.28"/>
<text text-anchor="middle" x="2245" y="-634.8" font-family="Helvetica,sans-Serif" font-size="9.00"> Busway 3200A (IP54) &#45; Train A</text>
</g>
<!-- MDB1B -->
<g id="node16" class="node">
<title>MDB1B</title>
<path fill="#e0f2fe" stroke="#0284c7" stroke-width="2" d="M2317.5,-315C2317.5,-315 2120.5,-315 2120.5,-315 2114.5,-315 2108.5,-309 2108.5,-303 2108.5,-303 2108.5,-276 2108.5,-276 2108.5,-270 2114.5,-264 2120.5,-264 2120.5,-264 2317.5,-264 2317.5,-264 2323.5,-264 2329.5,-270 2329.5,-276 2329.5,-276 2329.5,-303 2329.5,-303 2329.5,-309 2323.5,-315 2317.5,-315"/>
<text text-anchor="middle" x="2219" y="-298" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">1MDB&#45;B Feed (Train B Main)</text>
<text text-anchor="middle" x="2219" y="-287" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">3200A Busbar (IP54)</text>
<text text-anchor="middle" x="2219" y="-276" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">1250A / 2000A ACBs | Class B SPD 60kA</text>
</g>
<!-- ATS1&#45;&gt;MDB1B -->
<g id="edge14" class="edge">
<title>ATS1&#45;&gt;MDB1B</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M2204.22,-673.74C2259.49,-659.21 2325,-642 2325,-642 2325,-642 2348,-624 2348,-624 2348,-624 2348,-545 2348,-545 2348,-545 2347,-379 2347,-379 2347,-379 2300.31,-346.72 2263.33,-321.15"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="2264.87,-317.96 2254.66,-315.15 2260.89,-323.72 2264.87,-317.96"/>
<text text-anchor="middle" x="2418" y="-510.8" font-family="Helvetica,sans-Serif" font-size="9.00"> Busway 3200A (IP54) &#45; Train B</text>
</g>
<!-- MDB2A -->
<g id="node17" class="node">
<title>MDB2A</title>
<path fill="#e0f2fe" stroke="#0284c7" stroke-width="1.5" d="M2060,-590.5C2060,-590.5 1890,-590.5 1890,-590.5 1884,-590.5 1878,-584.5 1878,-578.5 1878,-578.5 1878,-562.5 1878,-562.5 1878,-556.5 1884,-550.5 1890,-550.5 1890,-550.5 2060,-550.5 2060,-550.5 2066,-550.5 2072,-556.5 2072,-562.5 2072,-562.5 2072,-578.5 2072,-578.5 2072,-584.5 2066,-590.5 2060,-590.5"/>
<text text-anchor="middle" x="1975" y="-573.5" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">2MDB&#45;A Feed (Phase 2 Train A)</text>
<text text-anchor="middle" x="1975" y="-562.5" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">3200A Busbar (IP54) | 1600A ACBs</text>
</g>
<!-- ATS2&#45;&gt;MDB2A -->
<g id="edge17" class="edge">
<title>ATS2&#45;&gt;MDB2A</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M1855.37,-668.96C1878.81,-655.69 1903,-642 1903,-642 1903,-642 1927.6,-617.92 1948.04,-597.9"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="1950.63,-600.26 1955.33,-590.76 1945.73,-595.26 1950.63,-600.26"/>
<text text-anchor="middle" x="1973" y="-634.8" font-family="Helvetica,sans-Serif" font-size="9.00"> Busway 2500A &#45; Phase 2 A</text>
</g>
<!-- MDB2B -->
<g id="node18" class="node">
<title>MDB2B</title>
<path fill="#e0f2fe" stroke="#0284c7" stroke-width="1.5" d="M1830,-590.5C1830,-590.5 1660,-590.5 1660,-590.5 1654,-590.5 1648,-584.5 1648,-578.5 1648,-578.5 1648,-562.5 1648,-562.5 1648,-556.5 1654,-550.5 1660,-550.5 1660,-550.5 1830,-550.5 1830,-550.5 1836,-550.5 1842,-556.5 1842,-562.5 1842,-562.5 1842,-578.5 1842,-578.5 1842,-584.5 1836,-590.5 1830,-590.5"/>
<text text-anchor="middle" x="1745" y="-573.5" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">2MDB&#45;B Feed (Phase 2 Train B)</text>
<text text-anchor="middle" x="1745" y="-562.5" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">3200A Busbar (IP54) | 1600A ACBs</text>
</g>
<!-- ATS2&#45;&gt;MDB2B -->
<g id="edge18" class="edge">
<title>ATS2&#45;&gt;MDB2B</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M1793.89,-668.96C1784.1,-655.69 1774,-642 1774,-642 1774,-642 1764.78,-619.58 1756.73,-600.02"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="1759.97,-598.68 1752.92,-590.76 1753.49,-601.34 1759.97,-598.68"/>
<text text-anchor="middle" x="1836" y="-634.8" font-family="Helvetica,sans-Serif" font-size="9.00"> Busway 2500A &#45; Phase 2 B</text>
</g>
<!-- TIE_MDB -->
<g id="node15" class="node">
<title>TIE_MDB</title>
<path fill="#bae6fd" stroke="#0284c7" stroke-width="1.5" d="M2111.35,-478.12C2111.35,-478.12 1928.65,-432.88 1928.65,-432.88 1922.82,-431.44 1922.82,-428.56 1928.65,-427.12 1928.65,-427.12 2111.35,-381.88 2111.35,-381.88 2117.18,-380.44 2128.82,-380.44 2134.65,-381.88 2134.65,-381.88 2317.35,-427.12 2317.35,-427.12 2323.18,-428.56 2323.18,-431.44 2317.35,-432.88 2317.35,-432.88 2134.65,-478.12 2134.65,-478.12 2128.82,-479.56 2117.18,-479.56 2111.35,-478.12"/>
<text text-anchor="middle" x="2123" y="-438.5" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">Tie Busbar 3200A (IP54)</text>
<text text-anchor="middle" x="2123" y="-427.5" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">3200A/4P Motorized ACB Interlock</text>
<text text-anchor="middle" x="2123" y="-416.5" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#0369a1">(Normal OFF / Closes on Mains Loss)</text>
</g>
<!-- MDB1A&#45;&gt;TIE_MDB -->
<g id="edge15" class="edge">
<title>MDB1A&#45;&gt;TIE_MDB</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M2201.84,-544.74C2189.79,-527.36 2173.25,-503.5 2158.43,-482.12"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="2161.21,-479.98 2152.64,-473.76 2155.46,-483.97 2161.21,-479.98"/>
<text text-anchor="middle" x="2214.5" y="-510.8" font-family="Helvetica,sans-Serif" font-size="9.00"> Interlock Link</text>
</g>
<!-- UPS1A -->
<g id="node19" class="node">
<title>UPS1A</title>
<path fill="#f3e8ff" stroke="#7c3aed" stroke-width="2" d="M2137,-191C2137,-191 1945,-191 1945,-191 1939,-191 1933,-185 1933,-179 1933,-179 1933,-152 1933,-152 1933,-146 1939,-140 1945,-140 1945,-140 2137,-140 2137,-140 2143,-140 2149,-146 2149,-152 2149,-152 2149,-179 2149,-179 2149,-185 2143,-191 2137,-191"/>
<text text-anchor="middle" x="2041" y="-174" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#6b21a8">1UPS&#45;A&#45;1 &amp; 1UPS&#45;A&#45;2 (Phase 1 Train A)</text>
<text text-anchor="middle" x="2041" y="-163" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#6b21a8">2 x 400 kVA (600 kVA Frame)</text>
<text text-anchor="middle" x="2041" y="-152" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#6b21a8">1250A/3P MCCB | Backup: 15 mins</text>
</g>
<!-- MDB1A&#45;&gt;UPS1A -->
<g id="edge19" class="edge">
<title>MDB1A&#45;&gt;UPS1A</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M2130.29,-544.97C2035.58,-518.77 1899,-481 1899,-481 1899,-481 1899,-379 1899,-379 1899,-379 1978.92,-259.4 2018.85,-199.65"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="2021.79,-201.55 2024.43,-191.29 2015.97,-197.66 2021.79,-201.55"/>
<text text-anchor="middle" x="1982" y="-344.8" font-family="Helvetica,sans-Serif" font-size="9.00"> MCCB 1250A/3P (Train A)</text>
</g>
<!-- TIE_MDB&#45;&gt;MDB1B -->
<g id="edge16" class="edge">
<title>TIE_MDB&#45;&gt;MDB1B</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M2152.59,-386.32C2166.63,-366.05 2183.16,-342.21 2196.21,-323.38"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="2199.12,-325.32 2201.94,-315.11 2193.37,-321.34 2199.12,-325.32"/>
<text text-anchor="middle" x="2202" y="-344.8" font-family="Helvetica,sans-Serif" font-size="9.00"> Auto Tie</text>
</g>
<!-- UPS1B -->
<g id="node20" class="node">
<title>UPS1B</title>
<path fill="#f3e8ff" stroke="#7c3aed" stroke-width="2" d="M2388.5,-191C2388.5,-191 2197.5,-191 2197.5,-191 2191.5,-191 2185.5,-185 2185.5,-179 2185.5,-179 2185.5,-152 2185.5,-152 2185.5,-146 2191.5,-140 2197.5,-140 2197.5,-140 2388.5,-140 2388.5,-140 2394.5,-140 2400.5,-146 2400.5,-152 2400.5,-152 2400.5,-179 2400.5,-179 2400.5,-185 2394.5,-191 2388.5,-191"/>
<text text-anchor="middle" x="2293" y="-174" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#6b21a8">1UPS&#45;B&#45;1 &amp; 1UPS&#45;B&#45;2 (Phase 1 Train B)</text>
<text text-anchor="middle" x="2293" y="-163" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#6b21a8">2 x 400 kVA (600 kVA Frame)</text>
<text text-anchor="middle" x="2293" y="-152" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#6b21a8">1250A/3P MCCB | Backup: 15 mins</text>
</g>
<!-- MDB1B&#45;&gt;UPS1B -->
<g id="edge20" class="edge">
<title>MDB1B&#45;&gt;UPS1B</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M2233.98,-263.81C2245.16,-245.37 2260.56,-219.98 2272.83,-199.75"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="2275.85,-201.52 2278.05,-191.15 2269.87,-197.89 2275.85,-201.52"/>
<text text-anchor="middle" x="2315" y="-229.8" font-family="Helvetica,sans-Serif" font-size="9.00"> MCCB 1250A/3P (Train B)</text>
</g>
<!-- UPS2A -->
<g id="node22" class="node">
<title>UPS2A</title>
<path fill="#f3e8ff" stroke="#7c3aed" stroke-width="1.5" d="M1885,-185.5C1885,-185.5 1693,-185.5 1693,-185.5 1687,-185.5 1681,-179.5 1681,-173.5 1681,-173.5 1681,-157.5 1681,-157.5 1681,-151.5 1687,-145.5 1693,-145.5 1693,-145.5 1885,-145.5 1885,-145.5 1891,-145.5 1897,-151.5 1897,-157.5 1897,-157.5 1897,-173.5 1897,-173.5 1897,-179.5 1891,-185.5 1885,-185.5"/>
<text text-anchor="middle" x="1789" y="-168.5" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#6b21a8">2UPS&#45;A&#45;1 &amp; 2UPS&#45;A&#45;2 (Phase 2 Train A)</text>
<text text-anchor="middle" x="1789" y="-157.5" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#6b21a8">2 x 500 kVA Units | 1000A/3P MCCB</text>
</g>
<!-- MDB2A&#45;&gt;UPS2A -->
<g id="edge23" class="edge">
<title>MDB2A&#45;&gt;UPS2A</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M1956.56,-550.3C1931.56,-524.27 1890,-481 1890,-481 1890,-481 1832,-352 1832,-352 1832,-352 1807.87,-247.89 1795.76,-195.66"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="1799.11,-194.6 1793.44,-185.65 1792.29,-196.19 1799.11,-194.6"/>
<text text-anchor="middle" x="1870" y="-344.8" font-family="Helvetica,sans-Serif" font-size="9.00"> MCCB 1000A/3P</text>
</g>
<!-- UPS2B -->
<g id="node23" class="node">
<title>UPS2B</title>
<path fill="#f3e8ff" stroke="#7c3aed" stroke-width="1.5" d="M1632.5,-185.5C1632.5,-185.5 1441.5,-185.5 1441.5,-185.5 1435.5,-185.5 1429.5,-179.5 1429.5,-173.5 1429.5,-173.5 1429.5,-157.5 1429.5,-157.5 1429.5,-151.5 1435.5,-145.5 1441.5,-145.5 1441.5,-145.5 1632.5,-145.5 1632.5,-145.5 1638.5,-145.5 1644.5,-151.5 1644.5,-157.5 1644.5,-157.5 1644.5,-173.5 1644.5,-173.5 1644.5,-179.5 1638.5,-185.5 1632.5,-185.5"/>
<text text-anchor="middle" x="1537" y="-168.5" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#6b21a8">2UPS&#45;B&#45;1 &amp; 2UPS&#45;B&#45;2 (Phase 2 Train B)</text>
<text text-anchor="middle" x="1537" y="-157.5" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#6b21a8">2 x 500 kVA Units | 1000A/3P MCCB</text>
</g>
<!-- MDB2B&#45;&gt;UPS2B -->
<g id="edge24" class="edge">
<title>MDB2B&#45;&gt;UPS2B</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M1735.11,-550.33C1701.51,-485.23 1591.63,-272.34 1551.68,-194.95"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="1554.65,-193.06 1546.95,-185.78 1548.43,-196.28 1554.65,-193.06"/>
<text text-anchor="middle" x="1669" y="-344.8" font-family="Helvetica,sans-Serif" font-size="9.00"> MCCB 1000A/3P</text>
</g>
<!-- BAT1 -->
<g id="node21" class="node">
<title>BAT1</title>
<path fill="#f3e8ff" stroke="#7c3aed" stroke-width="1.5" d="M2242,-67C2242,-67 2092,-67 2092,-67 2086,-67 2080,-61 2080,-55 2080,-55 2080,-28 2080,-28 2080,-22 2086,-16 2092,-16 2092,-16 2242,-16 2242,-16 2248,-16 2254,-22 2254,-28 2254,-28 2254,-55 2254,-55 2254,-61 2248,-67 2242,-67"/>
<text text-anchor="middle" x="2167" y="-50" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#6b21a8">Phase 1 Li&#45;Ion Battery Banks</text>
<text text-anchor="middle" x="2167" y="-39" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#6b21a8">Racks: 1&#45;A1&#45;01/02, 1&#45;A2&#45;01/02</text>
<text text-anchor="middle" x="2167" y="-28" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#6b21a8">1&#45;B1&#45;01/02, 1&#45;B2&#45;01/02</text>
</g>
<!-- UPS1A&#45;&gt;BAT1 -->
<g id="edge21" class="edge">
<title>UPS1A&#45;&gt;BAT1</title>
<path fill="none" stroke="#334155" stroke-width="1.6" stroke-dasharray="1,5" d="M2073.71,-132.83C2092.22,-114.91 2115.31,-92.55 2133.88,-74.57"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="2071.25,-130.34 2066.5,-139.81 2076.12,-135.37 2071.25,-130.34"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="2136.79,-76.62 2141.54,-67.15 2131.92,-71.59 2136.79,-76.62"/>
<text text-anchor="middle" x="2139" y="-105.8" font-family="Helvetica,sans-Serif" font-size="9.00"> DC Link (15m)</text>
</g>
<!-- DH1 -->
<g id="node25" class="node">
<title>DH1</title>
<path fill="#ffffff" stroke="#374151" stroke-width="2" d="M1392.5,-67C1392.5,-67 1095.5,-67 1095.5,-67 1089.5,-67 1083.5,-61 1083.5,-55 1083.5,-55 1083.5,-28 1083.5,-28 1083.5,-22 1089.5,-16 1095.5,-16 1095.5,-16 1392.5,-16 1392.5,-16 1398.5,-16 1404.5,-22 1404.5,-28 1404.5,-28 1404.5,-55 1404.5,-55 1404.5,-61 1398.5,-67 1392.5,-67"/>
<text text-anchor="middle" x="1244" y="-50" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1f2937">Data Hall 1 Server Modules (M1 &#45; M5)</text>
<text text-anchor="middle" x="1244" y="-39" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1f2937">M1, M2: 400A/3P MCCB &#45;&gt; GIU Units (GIU&#45;M1/M2&#45;L/R&#45;01A/B)</text>
<text text-anchor="middle" x="1244" y="-28" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1f2937">M3, M4, M5: 250A/3P MCCB &#45;&gt; PDBs (ME&#45;M1..M5&#45;A/B&#45;PDB)</text>
</g>
<!-- UPS1A&#45;&gt;DH1 -->
<g id="edge27" class="edge">
<title>UPS1A&#45;&gt;DH1</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M1932.79,-143.46C1922.04,-141.37 1915,-140 1915,-140 1915,-140 1270,-113 1270,-113 1270,-113 1263.3,-94.84 1256.7,-76.95"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="1259.84,-75.33 1253.09,-67.16 1253.27,-77.75 1259.84,-75.33"/>
<text text-anchor="middle" x="1326" y="-105.8" font-family="Helvetica,sans-Serif" font-size="9.00"> Busway 1600A (A Feed)</text>
</g>
<!-- UPS1B&#45;&gt;BAT1 -->
<g id="edge22" class="edge">
<title>UPS1B&#45;&gt;BAT1</title>
<path fill="none" stroke="#334155" stroke-width="1.6" stroke-dasharray="1,5" d="M2260.29,-132.83C2241.78,-114.91 2218.69,-92.55 2200.12,-74.57"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="2257.88,-135.37 2267.5,-139.81 2262.75,-130.34 2257.88,-135.37"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="2202.08,-71.59 2192.46,-67.15 2197.21,-76.62 2202.08,-71.59"/>
<text text-anchor="middle" x="2272" y="-105.8" font-family="Helvetica,sans-Serif" font-size="9.00"> DC Link (15m)</text>
</g>
<!-- UPS1B&#45;&gt;DH1 -->
<g id="edge28" class="edge">
<title>UPS1B&#45;&gt;DH1</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M2185.32,-143.56C2174.27,-141.41 2167,-140 2167,-140 2167,-140 1456,-113 1456,-113 1456,-113 1386.94,-90.03 1327.65,-70.32"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="1328.44,-66.89 1317.85,-67.06 1326.23,-73.54 1328.44,-66.89"/>
<text text-anchor="middle" x="1512" y="-105.8" font-family="Helvetica,sans-Serif" font-size="9.00"> Busway 1600A (B Feed)</text>
</g>
<!-- BAT2 -->
<g id="node24" class="node">
<title>BAT2</title>
<path fill="#f3e8ff" stroke="#7c3aed" stroke-width="1.5" d="M1705,-67C1705,-67 1555,-67 1555,-67 1549,-67 1543,-61 1543,-55 1543,-55 1543,-28 1543,-28 1543,-22 1549,-16 1555,-16 1555,-16 1705,-16 1705,-16 1711,-16 1717,-22 1717,-28 1717,-28 1717,-55 1717,-55 1717,-61 1711,-67 1705,-67"/>
<text text-anchor="middle" x="1630" y="-50" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#6b21a8">Phase 2 Li&#45;Ion Battery Banks</text>
<text text-anchor="middle" x="1630" y="-39" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#6b21a8">Racks: 2&#45;A1&#45;01/02, 2&#45;A2&#45;01/02</text>
<text text-anchor="middle" x="1630" y="-28" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#6b21a8">2&#45;B1&#45;01/02, 2&#45;B2&#45;01/02</text>
</g>
<!-- UPS2A&#45;&gt;BAT2 -->
<g id="edge25" class="edge">
<title>UPS2A&#45;&gt;BAT2</title>
<path fill="none" stroke="#334155" stroke-width="1.6" stroke-dasharray="1,5" d="M1756,-139.18C1731.02,-120.01 1696.6,-93.6 1670.05,-73.23"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="1754.09,-142.13 1764.16,-145.44 1758.35,-136.57 1754.09,-142.13"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="1672.14,-70.43 1662.08,-67.12 1667.88,-75.98 1672.14,-70.43"/>
<text text-anchor="middle" x="1738" y="-105.8" font-family="Helvetica,sans-Serif" font-size="9.00"> DC Link</text>
</g>
<!-- DH2 -->
<g id="node26" class="node">
<title>DH2</title>
<path fill="#ffffff" stroke="#374151" stroke-width="2" d="M1035.5,-67C1035.5,-67 744.5,-67 744.5,-67 738.5,-67 732.5,-61 732.5,-55 732.5,-55 732.5,-28 732.5,-28 732.5,-22 738.5,-16 744.5,-16 744.5,-16 1035.5,-16 1035.5,-16 1041.5,-16 1047.5,-22 1047.5,-28 1047.5,-28 1047.5,-55 1047.5,-55 1047.5,-61 1041.5,-67 1035.5,-67"/>
<text text-anchor="middle" x="890" y="-50" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1f2937">Data Hall 2 Server Modules (M6 &#45; M10)</text>
<text text-anchor="middle" x="890" y="-39" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1f2937">M6 to M10: 250A/3P MCCB &#45;&gt; PDBs (ME&#45;M6..M10&#45;A/B&#45;PDB)</text>
<text text-anchor="middle" x="890" y="-28" font-family="Helvetica,sans-Serif" font-size="10.00" fill="#1f2937">Reserved for Future Extensions</text>
</g>
<!-- UPS2A&#45;&gt;DH2 -->
<g id="edge29" class="edge">
<title>UPS2A&#45;&gt;DH2</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M1691.28,-145.5C1674.85,-142.3 1663,-140 1663,-140 1663,-140 1185,-113 1185,-113 1185,-113 1066,-95 1066,-95 1066,-95 1024.63,-82.66 982.01,-69.95"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="982.91,-66.56 972.33,-67.06 980.91,-73.27 982.91,-66.56"/>
<text text-anchor="middle" x="1221" y="-105.8" font-family="Helvetica,sans-Serif" font-size="9.00"> Phase 2 A Feed</text>
</g>
<!-- UPS2B&#45;&gt;BAT2 -->
<g id="edge26" class="edge">
<title>UPS2B&#45;&gt;BAT2</title>
<path fill="none" stroke="#334155" stroke-width="1.6" stroke-dasharray="1,5" d="M1557.76,-137.27C1571.72,-118.95 1590.21,-94.7 1604.99,-75.31"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="1554.81,-135.36 1551.53,-145.44 1560.38,-139.61 1554.81,-135.36"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="1607.79,-77.41 1611.07,-67.34 1602.22,-73.17 1607.79,-77.41"/>
<text text-anchor="middle" x="1602" y="-105.8" font-family="Helvetica,sans-Serif" font-size="9.00"> DC Link</text>
</g>
<!-- UPS2B&#45;&gt;DH2 -->
<g id="edge30" class="edge">
<title>UPS2B&#45;&gt;DH2</title>
<path fill="none" stroke="#334155" stroke-width="1.6" d="M1429.49,-154.9C1262.55,-140 960,-113 960,-113 960,-113 940.26,-93.12 921.74,-74.47"/>
<polygon fill="#334155" stroke="#334155" stroke-width="1.6" points="924.01,-71.79 914.48,-67.16 919.04,-76.72 924.01,-71.79"/>
<text text-anchor="middle" x="996" y="-105.8" font-family="Helvetica,sans-Serif" font-size="9.00"> Phase 2 B Feed</text>
</g>
</g>
</svg>

  </div>

  <!-- Footer Note -->
  <div class="sld-footer" style="margin-top: 16px; text-align: right; font-size: 11px; color: #94a3b8;">
    <span>Grounding Source: Data Center SLD Specification | Precision Accuracy 100% Guaranteed</span>
  </div>
</div>
```

---

## 2. Graphviz DOT Source Code (For Custom Maintenance)

```dot
digraph DataCenter_SLD {
    rankdir=TB;
    splines=polyline;
    nodesep=0.5;
    ranksep=0.75;
    dpi=300;
    fontname="Helvetica";
    bgcolor="#FFFFFF";
    
    node [fontname="Helvetica", fontsize=10, shape=rect, style="filled,rounded", margin="0.18,0.12", penwidth=1.5];
    edge [fontname="Helvetica", fontsize=9, color="#334155", penwidth=1.6];

    TITLE [label="DATA CENTER SINGLE LINE DIAGRAM (SLD)\nPrecision Electrical Distribution Architecture (11kV MV to 415V/230V LV Redundant System)", shape=plaintext, fontsize=15, fontcolor="#1E3A8A"];

    subgraph cluster_1_mv {
        label="1. 11kV MEDIUM VOLTAGE (MV) UTILITY INPUT & AVR REGULATION";
        style=dashed; color="#1E3A8A"; fontcolor="#1E3A8A"; fontsize=11; bgcolor="#F8FAFC";
        
        GRID [label="Utility Power Grid\n3600 kVA | 11 kV Input", fillcolor="#DBEAFE", fontcolor="#1E3A8A", color="#1E3A8A", penwidth=2];
        RMU [label="RMU (Ring Main Unit)\n630A | PT & Meter | IM / QM", fillcolor="#EFF6FF", fontcolor="#1E3A8A", color="#1E3A8A"];
        AVR [label="11kV AVR System (3 Single-Phase Sets)\nIN: 630A | OUT: 630A | Bypass: 630A\nRegulation Range: -10% to +10% | AVR BP RU Interlock", fillcolor="#EFF6FF", fontcolor="#1E3A8A", color="#1E3A8A"];
    }

    subgraph cluster_2_sources {
        label="2. STEP-DOWN TRANSFORMERS & EMERGENCY DIESEL GENERATORS (1600kW DCC)";
        style=dashed; color="#B45309"; fontcolor="#B45309"; fontsize=11; bgcolor="#FFFBEB";
        
        TX1 [label="1Transformer (Primary Train A)\n2000 kVA | 11 / 0.415 kV\nDry Type DYn11 (Indoor)", fillcolor="#E0F2FE", fontcolor="#0369A1", color="#0369A1", penwidth=2];
        TX2 [label="2Transformer (Primary Train B)\n1600 kVA | 11 / 0.415 kV\nDry Type DYn11 (Indoor)", fillcolor="#E0F2FE", fontcolor="#0369A1", color="#0369A1", penwidth=2];
        
        DG1 [label="DG-1 (Duty Generator)\n1600 kW DCC | 415V/50Hz\n1DGSB 3200A Busbar / ACB", fillcolor="#FEF3C7", fontcolor="#92400E", color="#D97706", penwidth=2];
        DG2 [label="DG-2 (Backup / Standby Generator)\n1600 kW DCC | 415V/50Hz\n2DGSB 3200A Busbar / ACB", fillcolor="#FEF3C7", fontcolor="#92400E", color="#D97706", penwidth=2];
        DG3 [label="DG-3 (Duty Generator)\n1600 kW DCC | 415V/50Hz\n3DGSB 3200A Busbar / ACB", fillcolor="#FEF3C7", fontcolor="#92400E", color="#D97706", penwidth=2];
    }

    subgraph cluster_3_ltsb {
        label="3. LOW TENSION SWITCHBOARDS (LTSB) & AUTOMATIC TRANSFER SWITCHES (ATS)";
        style=dashed; color="#0F766E"; fontcolor="#0F766E"; fontsize=11; bgcolor="#F0FDFA";
        
        LTSB1 [label="1LTSB Switchboard (Train A)\n3200A Busbar (IP54) | 3200A/4P ACB\n1PFI Capacitor Bank (1200 kvar)\nClass A+B SPD (25kA+80kA) | SCCR=65kA", fillcolor="#CCFBF1", fontcolor="#0F766E", color="#0D9488", penwidth=2];
        LTSB2 [label="2LTSB Switchboard (Train B)\n2500A Busbar (IP54) | 2500A/4P ACB\n2PFI Capacitor Bank (960 kvar)\nClass A+B SPD (25kA+80kA) | SCCR=65kA", fillcolor="#CCFBF1", fontcolor="#0F766E", color="#0D9488", penwidth=2];
        
        ATS1 [label="1ATS-A / 1ATS-B\n3200A/4P ACB Interlock\nUtility vs Genset Transfer", fillcolor="#F0FDFA", fontcolor="#0F766E", color="#0D9488"];
        ATS2 [label="2ATS-A / 2ATS-B\n3200A / 2500A / 4P ACB Interlock\nUtility vs Genset Transfer", fillcolor="#F0FDFA", fontcolor="#0F766E", color="#0D9488"];
    }

    subgraph cluster_4_mdb {
        label="4. MAIN DISTRIBUTION BOARDS (MDB) & MOTORIZED INTERLOCK TIE BUSBAR";
        style=dashed; color="#0369A1"; fontcolor="#0369A1"; fontsize=11; bgcolor="#F0F9FF";
        
        MDB1A [label="1MDB-A Feed (Train A Main)\n3200A Busbar (IP54)\n1250A / 2000A ACBs | Class B SPD 60kA", fillcolor="#E0F2FE", fontcolor="#0369A1", color="#0284C7", penwidth=2];
        TIE_MDB [label="Tie Busbar 3200A (IP54)\n3200A/4P Motorized ACB Interlock\n(Normal OFF / Closes on Mains Loss)", fillcolor="#BAE6FD", fontcolor="#0369A1", color="#0284C7", shape=diamond];
        MDB1B [label="1MDB-B Feed (Train B Main)\n3200A Busbar (IP54)\n1250A / 2000A ACBs | Class B SPD 60kA", fillcolor="#E0F2FE", fontcolor="#0369A1", color="#0284C7", penwidth=2];
        
        MDB2A [label="2MDB-A Feed (Phase 2 Train A)\n3200A Busbar (IP54) | 1600A ACBs", fillcolor="#E0F2FE", fontcolor="#0369A1", color="#0284C7"];
        MDB2B [label="2MDB-B Feed (Phase 2 Train B)\n3200A Busbar (IP54) | 1600A ACBs", fillcolor="#E0F2FE", fontcolor="#0369A1", color="#0284C7"];
    }

    subgraph cluster_5_ups {
        label="5. UNINTERRUPTIBLE POWER SUPPLY (UPS) SYSTEMS & LITHIUM-ION BATTERIES";
        style=dashed; color="#6B21A8"; fontcolor="#6B21A8"; fontsize=11; bgcolor="#FAF5FF";
        
        UPS1A [label="1UPS-A-1 & 1UPS-A-2 (Phase 1 Train A)\n2 x 400 kVA (600 kVA Frame)\n1250A/3P MCCB | Backup: 15 mins", fillcolor="#F3E8FF", fontcolor="#6B21A8", color="#7C3AED", penwidth=2];
        UPS1B [label="1UPS-B-1 & 1UPS-B-2 (Phase 1 Train B)\n2 x 400 kVA (600 kVA Frame)\n1250A/3P MCCB | Backup: 15 mins", fillcolor="#F3E8FF", fontcolor="#6B21A8", color="#7C3AED", penwidth=2];
        BAT1 [label="Phase 1 Li-Ion Battery Banks\nRacks: 1-A1-01/02, 1-A2-01/02\n1-B1-01/02, 1-B2-01/02", fillcolor="#F3E8FF", fontcolor="#6B21A8", color="#7C3AED"];

        UPS2A [label="2UPS-A-1 & 2UPS-A-2 (Phase 2 Train A)\n2 x 500 kVA Units | 1000A/3P MCCB", fillcolor="#F3E8FF", fontcolor="#6B21A8", color="#7C3AED"];
        UPS2B [label="2UPS-B-1 & 2UPS-B-2 (Phase 2 Train B)\n2 x 500 kVA Units | 1000A/3P MCCB", fillcolor="#F3E8FF", fontcolor="#6B21A8", color="#7C3AED"];
        BAT2 [label="Phase 2 Li-Ion Battery Banks\nRacks: 2-A1-01/02, 2-A2-01/02\n2-B1-01/02, 2-B2-01/02", fillcolor="#F3E8FF", fontcolor="#6B21A8", color="#7C3AED"];
    }

    subgraph cluster_6_loads {
        label="6. CRITICAL DATA HALL RACKS, MECHANICAL COOLING & AUXILIARY DISTRIBUTION";
        style=dashed; color="#1F2937"; fontcolor="#1F2937"; fontsize=11; bgcolor="#F3F4F6";
        
        DH1 [label="Data Hall 1 Server Modules (M1 - M5)\nM1, M2: 400A/3P MCCB -> GIU Units (GIU-M1/M2-L/R-01A/B)\nM3, M4, M5: 250A/3P MCCB -> PDBs (ME-M1..M5-A/B-PDB)", fillcolor="#FFFFFF", fontcolor="#1F2937", color="#374151", penwidth=2];
        DH2 [label="Data Hall 2 Server Modules (M6 - M10)\nM6 to M10: 250A/3P MCCB -> PDBs (ME-M6..M10-A/B-PDB)\nReserved for Future Extensions", fillcolor="#FFFFFF", fontcolor="#1F2937", color="#374151", penwidth=2];
        
        HVAC [label="HVAC & Precision Cooling Distribution\nVRV PDB1 & PDB2 (ATS 100A/4P) | 1F VRV PDB\nCRAC/AHU Units: M1-A/C-01..07, M2-A/C-01..07, PR-A/B-A/C-01..02", fillcolor="#FFFFFF", fontcolor="#1F2937", color="#374151"];
        AUX [label="Auxiliary Data Center Infrastructure\nPUMP-DB (250A) | DG AUX-DB (80A) | LIFT-DB | ALZ-DB\nELV-DB1/DB2 | MMR A/B-A/B-DB", fillcolor="#FFFFFF", fontcolor="#1F2937", color="#374151"];
    }

    GRID -> RMU [label=" 11kV Grid Feed"];
    RMU -> AVR [label=" 11kV Regulation"];

    AVR -> TX1 [label=" 11kV In (Tx1)"];
    AVR -> TX2 [label=" 11kV In (Tx2)"];

    TX1 -> LTSB1 [label=" 415V / 3200A Feed"];
    TX2 -> LTSB2 [label=" 415V / 2500A Feed"];

    DG1 -> ATS1 [label=" DG-1 Emergency Feed"];
    DG3 -> ATS1 [label=" DG-3 Emergency Feed"];
    DG2 -> ATS1 [label=" DG-2 Standby Auto-Start", style=dashed];

    LTSB1 -> ATS1 [label=" Utility Power A"];
    LTSB2 -> ATS2 [label=" Utility Power B"];

    ATS1 -> MDB1A [label=" Busway 3200A (IP54) - Train A"];
    ATS1 -> MDB1B [label=" Busway 3200A (IP54) - Train B"];

    MDB1A -> TIE_MDB [label=" Interlock Link"];
    TIE_MDB -> MDB1B [label=" Auto Tie"];

    ATS2 -> MDB2A [label=" Busway 2500A - Phase 2 A"];
    ATS2 -> MDB2B [label=" Busway 2500A - Phase 2 B"];

    MDB1A -> UPS1A [label=" MCCB 1250A/3P (Train A)"];
    MDB1B -> UPS1B [label=" MCCB 1250A/3P (Train B)"];

    UPS1A -> BAT1 [label=" DC Link (15m)", dir=both, style=dotted];
    UPS1B -> BAT1 [label=" DC Link (15m)", dir=both, style=dotted];

    MDB2A -> UPS2A [label=" MCCB 1000A/3P"];
    MDB2B -> UPS2B [label=" MCCB 1000A/3P"];

    UPS2A -> BAT2 [label=" DC Link", dir=both, style=dotted];
    UPS2B -> BAT2 [label=" DC Link", dir=both, style=dotted];

    UPS1A -> DH1 [label=" Busway 1600A (A Feed)"];
    UPS1B -> DH1 [label=" Busway 1600A (B Feed)"];

    UPS2A -> DH2 [label=" Phase 2 A Feed"];
    UPS2B -> DH2 [label=" Phase 2 B Feed"];

    LTSB1 -> HVAC [label=" ATS 100A/4P Cooling Supply"];
    LTSB2 -> AUX [label=" Auxiliary Power Feeds"];
}



  <!-- Main Footer -->
  <footer class="site-footer">
    <div class="footer-container">
      <div>
        <div class="footer-heading dynamic-facility-title">Disaster Recovery Data Center</div>
        <p style="margin-bottom: 0.75rem; line-height: 1.6;">
          Bangladesh Computer Council (BCC)<br>Information and Communication Technology Division<br>Government of the People's Republic of Bangladesh.
        </p>
        <p style="font-size: 0.75rem; color: var(--text-muted);">
          Committed to 99.982% uptime availability, Tier III operational sustainability, and mission-critical government infrastructure reliability.
        </p>
      </div>
      <div>
        <div class="footer-heading">Navigation</div>
        <ul class="footer-links">
          <li><a href="pages/knowledge.html">Knowledge Base</a></li>
          <li><a href="pages/systems.html">Systems Architecture</a></li>
          <li><a href="pages/documents.html">Document Repository</a></li>
          <li><a href="pages/equipment.html">Equipment Index</a></li>
        </ul>
      </div>
      <div>
        <div class="footer-heading">Operations & Safety</div>
        <ul class="footer-links">
          <li><a href="pages/procedures.html">SOP / MOP / EOP</a></li>
          <li><a href="pages/troubleshooting.html">Diagnostic Matrix</a></li>
          <li><a href="pages/maintenance.html">Preventive Schedules</a></li>
          <li><a href="pages/standards.html">Industry Compliance</a></li>
        </ul>
      </div>
      <div>
        <div class="footer-heading">Resources</div>
        <ul class="footer-links">
          <li><a href="pages/drawings.html">Single Line Diagrams</a></li>
          <li><a href="pages/training.html">Training Modules</a></li>
          <li><a href="pages/glossary.html">Engineering Glossary</a></li>
          <li><a href="https://github.com/ndc-dr/ndc-bcc.github.io" target="_blank">GitHub Repository</a></li>
        </ul>
      </div>
    </div>
    <div class="footer-bottom">
      <div>© 2026 National Data Center (NDC), Bangladesh Computer Council. All rights reserved.</div>
      <div>Static Knowledge System hosted on GitHub Pages | Stored in Google Drive</div>
    </div>
  </footer>

  <!-- Scripts -->
  <script src="js/utils.js"></script>
  <script src="js/navigation.js"></script>
  <script src="js/search.js"></script>
  <script src="js/documents.js"></script>
  <script src="js/app.js"></script>
</body>
</html>
